# Principales centrales hidroeléctricas del Ecuador

## Coca Codo Sinclair, Mazar, Minas San Francisco, Agoyán, Molino, Sopladora, Manduriacu y Delsitanisagua

> Documento de referencia técnica y divulgativa. Los datos de potencia y diseño corresponden a información publicada por CELEC EP y sus unidades de negocio. Las cifras de producción y disponibilidad pueden cambiar según la hidrología, los mantenimientos, las restricciones operativas y las decisiones del Operador Nacional de Electricidad (CENACE).

**Fecha de elaboración:** 15 de julio de 2026  
**País:** Ecuador  
**Unidad de potencia:** MW (megavatios)  
**Unidad de energía:** GWh (gigavatios-hora)  
**Unidad de caudal:** m³/s (metros cúbicos por segundo)

---

## 1. Introducción

La generación hidroeléctrica aprovecha la energía potencial y cinética del agua para mover una turbina conectada a un generador eléctrico. En Ecuador, la cordillera de los Andes, la alta disponibilidad de lluvias en varias cuencas y los desniveles entre las regiones Sierra, Amazonía y Costa han permitido desarrollar centrales con características muy distintas:

- centrales de gran potencia y alta caída, como **Coca Codo Sinclair**;
- complejos escalonados que aprovechan el mismo sistema fluvial, como **Paute Integral**;
- centrales con embalse regulador, como **Mazar** y **Molino**;
- centrales de pasada o con regulación limitada, como **Manduriacu**;
- centrales con grandes saltos y turbinas Pelton, como **Delsitanisagua** y **Minas San Francisco**.

Las ocho centrales estudiadas en este documento son relevantes por tres motivos. Primero, aportan una parte considerable de la energía del Sistema Nacional Interconectado (SNI). Segundo, permiten reducir el uso de combustibles fósiles para generación térmica. Tercero, sus embalses, túneles, presas y equipos constituyen infraestructura estratégica cuya disponibilidad afecta la seguridad energética del país.

---

## 2. Resumen comparativo

| Central | Río o sistema | Provincias principales | Potencia nominal o efectiva | Turbinas / unidades | Producción de diseño o estimada | Tipo de aprovechamiento |
|---|---|---|---:|---:|---:|---|
| Coca Codo Sinclair | Coca | Napo y Sucumbíos | 1.500 MW | 8 Pelton | No se resume como cifra única en la ficha técnica consultada | Filo de agua, alta caída |
| Mazar | Paute | Azuay y Cañar | 170 MW | No indicada en la ficha consultada | Parte de Paute Integral | Embalse regulador |
| Minas San Francisco | Jubones / Minas-San Francisco | Azuay y El Oro | 270 MW | — | — | Alta caída, aprovechamiento del sistema Jubones |
| Agoyán | Pastaza | Tungurahua | 156 MW en registros institucionales; ficha consultada reporta 1.080 GWh/año | — | 1.080 GWh/año | Embalse y central de pasada/regulación diaria |
| Paute-Molino | Paute | Azuay, Cañar y Morona Santiago | 1.100 MW | 10 Pelton | Central histórica del complejo Paute Integral | Embalse Amaluza |
| Sopladora | Paute | Azuay y Morona Santiago | 487 MW | 3 Francis | 2.770 GWh/año estimados en el diseño | Aprovecha aguas turbinadas de Molino |
| Manduriacu | Guayllabamba | Pichincha e Imbabura | 65 MW | 2 Kaplan | 367–397,5 GWh/año | Presa de gravedad y baja caída |
| Delsitanisagua | Zamora | Zamora Chinchipe | 180 MW | 3 Pelton de 60 MW | 1.411 GWh/año | Alta caída, central de pasada |

### Observaciones sobre la tabla

1. **Potencia no es producción.** La potencia, expresada en MW, indica la capacidad instantánea máxima de generación. La energía, expresada en GWh, mide cuánto se produjo durante un período.
2. Las cifras de energía anual son valores de diseño, estimaciones o referencias institucionales; no equivalen necesariamente a la producción de cada año.
3. En el caso de Agoyán, distintas publicaciones institucionales usan valores de potencia que pueden variar según el criterio utilizado: potencia nominal, efectiva o capacidad registrada en inventarios. Para evitar una falsa precisión, se presenta la cifra de producción anual publicada en su ficha y se recomienda verificar la capacidad operativa vigente antes de usarla en cálculos.
4. El complejo **Paute Integral** está formado principalmente por Mazar, Molino y Sopladora. En conjunto, CELEC ha reportado una potencia instalada de aproximadamente **1.757 MW** para esas tres centrales.

---

## 3. Coca Codo Sinclair

### 3.1 Identificación y ubicación

La Central Hidroeléctrica Coca Codo Sinclair está ubicada entre las provincias de **Napo** y **Sucumbíos**. La captación se localiza aguas abajo de la confluencia de los ríos Quijos y Salado, mientras que la casa de máquinas se encuentra cerca del denominado Codo Sinclair, en el río Coca.

Con **1.500 MW**, es la central hidroeléctrica de mayor potencia instalada entre las analizadas. Su operación comercial comenzó en 2016 y la central se convirtió en una de las principales fuentes de generación del país.

### 3.2 Esquema hidráulico

El proyecto utiliza un esquema de **aprovechamiento a filo de agua**. Esto significa que no depende de un embalse de almacenamiento estacional de gran tamaño, sino que desvía y conduce una parte importante del caudal del río hacia la casa de máquinas.

La ficha técnica de CELEC indica:

- caudal de captación aproximado: **222 m³/s**;
- caída bruta aproximada: **620 m**;
- túnel de conducción: **24,8 km**;
- embalse compensador: aproximadamente **800.000 m³**;
- casa de máquinas subterránea;
- restitución del agua turbinada al río Coca.

El embalse compensador permite almacenar temporalmente agua durante parte del día y utilizarla en períodos de mayor demanda, sin convertir el proyecto en un embalse de regulación interanual.

### 3.3 Equipamiento principal

La casa de máquinas contiene **ocho turbinas Pelton**, cada una asociada a un generador de aproximadamente **187,5 MW**. Las turbinas Pelton son adecuadas para grandes alturas de caída y caudales relativamente controlados.

Las principales obras son:

- azud y obra de captación;
- desarenador;
- túnel de conducción;
- embalse compensador;
- dos tuberías de presión;
- caverna subterránea de generadores;
- caverna de transformadores;
- líneas de transmisión hacia el SNI.

### 3.4 Importancia para el sistema eléctrico

Coca Codo Sinclair aporta una cantidad considerable de potencia concentrada en una sola central. Esto permite cubrir picos de demanda y desplazar generación térmica cuando existe suficiente disponibilidad hídrica.

Sin embargo, esa misma concentración implica que una salida parcial o total de la central tiene efectos relevantes sobre el balance de generación nacional. Por ello son críticos el mantenimiento de las unidades, la gestión de sedimentos, la estabilidad geológica de las obras y la coordinación con CENACE.

### 3.5 Consideraciones ambientales y operativas

El proyecto aprovecha el agua como recurso energético sin consumirla: después de pasar por las turbinas, el caudal retorna al río. No obstante, una central de esta escala modifica el régimen local de captación y restitución, y requiere monitoreo de caudales, sedimentos, calidad del agua, estabilidad de taludes y ecosistemas asociados.

**Fuente principal:** [CELEC EP — Central Hidroeléctrica Coca Codo Sinclair](https://www.celec.gob.ec/cocacodo/informacion-tecnica/central-hidroelectrica-coca-codo-sinclair/).

---

## 4. Mazar

### 4.1 Identificación y función dentro de Paute Integral

La Central Hidroeléctrica Mazar se ubica en el sistema del río Paute, entre las provincias de **Azuay** y **Cañar**. Cuenta con una potencia instalada de aproximadamente **170 MW**.

Su principal valor no consiste únicamente en la generación de sus propios grupos. Mazar cumple una función estratégica de **regulación y almacenamiento de agua** para el complejo Paute Integral. El agua regulada por su embalse puede continuar hacia la central Molino y, posteriormente, hacia Sopladora.

### 4.2 Presa y embalse

La presa de Mazar es de tipo **CFRD**: enrocado con cara de hormigón. De acuerdo con la ficha técnica oficial, presenta:

- cota de coronación, con parapeto: aproximadamente **2.166 m s. n. m.**;
- longitud de coronación: **340 m**;
- altura máxima desde la cimentación: aproximadamente **166 m**;
- volumen de relleno: alrededor de **5,483 millones de m³**;
- vertedero con capacidad máxima de descarga reportada de aproximadamente **7.500 m³/s**.

El embalse también tiene importancia para el manejo de sedimentos. Al retener parte de los sólidos transportados por la cuenca, ayuda a disminuir la carga sedimentaria que llega hacia el embalse Amaluza de Molino.

### 4.3 Obras de conducción

Entre las obras de Mazar se encuentran:

- túneles de desvío;
- desagüe de fondo;
- túnel de carga;
- tubería forzada;
- túnel de equilibrio;
- túnel de descarga;
- pozo vertical para transporte, cables y ascensor.

La ficha técnica reporta un caudal de diseño del túnel de carga de aproximadamente **141,1 m³/s** y una altura de caída de unos **68 m** en el tramo de generación.

### 4.4 Relevancia energética

Mazar debe analizarse como parte de una cadena hidráulica. La energía que genera es importante, pero su capacidad de guardar agua durante períodos de menor aporte y liberarla cuando el sistema la necesita puede ser todavía más determinante para la operación de Molino y Sopladora.

Esta función vuelve especialmente importantes:

- el nivel del embalse;
- la afluencia diaria y mensual;
- el volumen útil disponible;
- la sedimentación;
- la coordinación de los despachos de las centrales aguas abajo.

**Fuentes principales:** [CELEC EP — Central Hidroeléctrica Paute Mazar](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-paute-mazar/) y [CELEC EP — Paute Integral](https://www.celec.gob.ec/noticias/agencia-de-regulacion-y-control-de-energia-verifico-las-condiciones-tecnicas-de-las-centrales-mazar-molino-y-sopladora/).

---

## 5. Minas San Francisco

### 5.1 Identificación y ubicación

La Central Hidroeléctrica Minas San Francisco está ubicada en las estribaciones de la cordillera Occidental, entre las provincias de **Azuay** y **El Oro**, al sur del Ecuador. Tiene una potencia instalada de **270 MW**.

El proyecto aprovecha el sistema hidrográfico asociado a la cuenca del río Jubones. Por su ubicación, contribuye a fortalecer el abastecimiento de la zona sur y a reducir la necesidad de transportar energía desde otras regiones durante determinados períodos operativos.

### 5.2 Desarrollo del proyecto

CELEC EP suscribió en 2011 el contrato para la construcción de las obras civiles y la línea de transmisión, el diseño de ingeniería de detalle, el suministro, el montaje, las pruebas y la puesta en servicio del proyecto. La ejecución generó empleo directo e indirecto y obras complementarias en la zona de influencia.

### 5.3 Características de generación

Minas San Francisco es una central de alta relevancia por su potencia y por su ubicación geográfica. Las obras incluyen captación, conducción, casa de máquinas y conexión al Sistema Nacional Interconectado mediante infraestructura de transmisión a **230 kV**, según la información institucional publicada.

En términos operativos, su producción depende de la hidrología de la cuenca, la disponibilidad de las unidades y las restricciones de transmisión. Una misma capacidad instalada puede entregar niveles de energía muy diferentes entre un año lluvioso y un año seco.

### 5.4 Impacto regional

La central fortalece la oferta de energía en el sur del país y forma parte del conjunto de activos hidroeléctricos administrados por CELEC SUR. Además de la generación, la construcción del proyecto impulsó empleo, contratación de servicios y obras de desarrollo territorial.

La evaluación de sus beneficios debe incluir tanto la energía producida como la confiabilidad regional, la reducción de generación térmica y la mejora de la capacidad de respuesta del sistema ante variaciones de demanda.

**Fuente principal:** [CELEC EP — Central Hidroeléctrica Minas San Francisco](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-minas-san-francisco/).

---

## 6. Agoyán

### 6.1 Ubicación y río aprovechado

La Central Hidroeléctrica Agoyán se ubica en la provincia de **Tungurahua**, aproximadamente 5 km al este de Baños de Agua Santa, en la parroquia Ulba. Aprovecha el caudal del **río Pastaza**.

La cuenca del Pastaza recibe aportes de los ríos **Chambo** y **Patate** y comprende territorios de Cotopaxi, Chimborazo y Tungurahua. La ficha técnica de CELEC señala una superficie de cuenca de aproximadamente **8.270 km²** y una producción media anual publicada de **1.080 GWh**.

### 6.2 Presa y embalse

La presa es de hormigón, tipo gravedad, controlada por compuertas. Entre sus datos de diseño se encuentran:

- altura aproximada: **43 m**;
- longitud de coronación: **300 m**;
- cota de corona: aproximadamente **1.653 m s. n. m.**;
- capacidad de vertederos: aproximadamente **3.800 m³/s**;
- capacidad total de desagües de fondo: aproximadamente **2.000 m³/s**;
- nivel máximo del embalse: cerca de **1.651 m s. n. m.**

Los desagües de fondo tienen un papel de seguridad y de manejo hidráulico, especialmente en condiciones de crecida y durante tareas de operación o mantenimiento.

### 6.3 Comportamiento hidrológico

La información histórica publicada por CELEC muestra variación mensual importante en los caudales de entrada. En el período de referencia de la ficha técnica, los caudales medios mensuales fueron menores al inicio y al final del año y mayores durante los meses de mayor aporte, con un promedio anual reportado de aproximadamente **123,7 m³/s**.

Estos valores son históricos y no deben tratarse como pronósticos actuales. Para operar la central se necesitan datos actualizados de lluvias, caudal, nivel del embalse, disponibilidad de equipos y restricciones de la red.

### 6.4 Papel en el sistema

Agoyán es parte del corredor hidroeléctrico del río Pastaza. Aguas abajo se encuentran otras instalaciones de generación, por lo que la gestión de caudales tiene consecuencias sobre más de una central. La continuidad de la operación depende de la coordinación hidráulica, la gestión de sedimentos, el mantenimiento de compuertas y la seguridad de la presa.

**Fuente principal:** [CELEC EP — Central Agoyán](https://www.celec.gob.ec/hidroagoyan/informacion-tecnica/central-agoyan/).

---

## 7. Paute-Molino

### 7.1 Importancia histórica

La Central Hidroeléctrica Paute-Molino, también llamada simplemente **Molino**, es la central de mayor potencia del complejo Paute Integral. Su potencia instalada es de aproximadamente **1.100 MW**.

Su operación comercial se remonta a la primera etapa de desarrollo del complejo Paute. La casa de máquinas se encuentra en caverna y aloja diez unidades de generación con turbinas Pelton.

### 7.2 Embalse Amaluza y presa Daniel Palacios

Molino utiliza el embalse Amaluza, creado por la presa Daniel Palacios. La información técnica de CELEC reporta:

- volumen total de almacenamiento: **120 hm³**;
- volumen útil de diseño: **100 hm³**;
- nivel máximo normal: aproximadamente **1.991 m s. n. m.**;
- nivel mínimo normal: aproximadamente **1.935 m s. n. m.**;
- capacidad del vertedero: alrededor de **7.724 m³/s**;
- presa de tipo arco-gravedad, con una altura aproximada de **170 m**;
- longitud de coronación aproximada: **420 m**.

El embalse es fundamental para regular el agua que llega a la central. La operación debe considerar que el almacenamiento útil se reduce cuando la sedimentación ocupa parte del volumen originalmente disponible.

### 7.3 Sedimentación

La cuenca del Paute tiene una dinámica erosiva importante. Los sedimentos pueden afectar las tomas, los desagües y la capacidad de almacenamiento. CELEC realiza batimetrías y utiliza la draga **Amaluza I**, un equipo de succión con cortador hidráulico.

La draga tiene aproximadamente 66 m de longitud, 8 m de ancho y una masa cercana a 345 toneladas. Puede operar a profundidades importantes para retirar sedimentos de sectores próximos a la presa. El manejo de sedimentos es una actividad de conservación de la capacidad hidráulica y no un detalle accesorio de mantenimiento.

### 7.4 Configuración de generación

La central cuenta con diez unidades:

- cinco unidades de la fase AB, de aproximadamente **105 MW** cada una;
- cinco unidades de la fase C, de aproximadamente **115 MW** cada una.

La suma de estas unidades alcanza los **1.100 MW** instalados. En 2025 CELEC informó la recuperación de la disponibilidad total de la central después de un mantenimiento programado de una unidad.

### 7.5 Papel dentro de Paute Integral

Molino recibe agua regulada por Mazar y entrega agua que posteriormente puede ser aprovechada por Sopladora. Esto convierte al complejo en una secuencia hidráulica en la que una decisión de operación aguas arriba afecta la disponibilidad de varias unidades aguas abajo.

**Fuentes principales:** [CELEC EP — Central Hidroeléctrica Paute Molino](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-paute-molino/), [CELEC EP — Molino opera a 1.100 MW](https://www.celec.gob.ec/noticias/molino-la-central-mas-grande-del-paute-integral-ya-opera-a-su-maxima-capacidad-con-1-100-mw/) y [CELEC EP — Paute Integral](https://www.celec.gob.ec/noticias/agencia-de-regulacion-y-control-de-energia-verifico-las-condiciones-tecnicas-de-las-centrales-mazar-molino-y-sopladora/).

---

## 8. Sopladora

### 8.1 Concepto del proyecto

La Central Hidroeléctrica Paute Sopladora se ubica aguas abajo de Molino, en el río Paute. Su característica más importante es que aprovecha las aguas turbinadas que salen de Molino antes de ser restituidas completamente al río.

De esta manera, Sopladora constituye un segundo escalón de generación sobre parte del mismo recurso hídrico. No necesita un embalse de gran almacenamiento independiente como Mazar o Amaluza, porque utiliza un caudal que ya fue conducido y aprovechado por Molino.

### 8.2 Datos de diseño

La ficha técnica oficial indica:

- potencia instalada: **487 MW**;
- tres unidades generadoras;
- turbinas tipo **Francis**;
- caudal nominal: **50 m³/s por unidad**;
- altura neta: aproximadamente **361,90 m**;
- salto bruto de diseño: aproximadamente **385,52 m**;
- energía anual estimada de diseño: **2.770 GWh**.

Las turbinas Francis son apropiadas para una combinación de caudal y altura de caída como la de Sopladora. La central es subterránea y sus obras incluyen túneles de captación, cámara de interconexión, conducción superior, paso subfluvial y caverna de máquinas.

### 8.3 Integración con Molino

El sistema de Sopladora conecta hidráulicamente con los túneles de descarga de Molino. La captación se realiza mediante túneles y una cámara de interconexión en la margen izquierda del Paute; la casa de máquinas se sitúa en la margen derecha.

La operación coordinada permite obtener más energía de un mismo volumen de agua. Sin embargo, también crea dependencias: una reducción de caudal o una indisponibilidad en Molino puede afectar el caudal disponible para Sopladora, aunque cada central tenga equipos y controles independientes.

### 8.4 Mantenimiento y disponibilidad

Como toda central subterránea de alta potencia, Sopladora necesita mantenimientos preventivos y correctivos sobre turbinas, ejes, generadores, válvulas, sistemas de excitación, transformadores y equipos auxiliares.

CELEC informó en 2026 la recuperación del 100 % de la capacidad instalada después de la intervención sobre el eje de una unidad de generación. Este tipo de evento demuestra la diferencia entre potencia instalada y potencia disponible: una central puede tener 487 MW instalados, pero temporalmente entregar menos si una unidad está en mantenimiento o reparación.

**Fuentes principales:** [CELEC EP — Central Hidroeléctrica Paute Sopladora](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-paute-sopladora/) y [CELEC EP — Sopladora recuperó el 100 % de su capacidad](https://www.celec.gob.ec/hidroagoyan/noticias-noticias/el-gobierno-nacional-a-traves-de-la-celec-ep-restablecio-la-operacion-de-la-central-sopladora-al-100-de-su-capacidad/).

---

## 9. Manduriacu

### 9.1 Ubicación y características generales

La Central Hidroeléctrica Manduriacu está ubicada en la parte baja de la cuenca del río **Guayllabamba**, en el límite entre las provincias de **Pichincha** e **Imbabura**. El proyecto se encuentra en las parroquias de Pacto, del Distrito Metropolitano de Quito, y García Moreno, del cantón Cotacachi.

La central entró en operación en 2015 y tiene una potencia máxima efectiva de **65 MW**.

### 9.2 Presa y embalse

Manduriacu utiliza una presa de gravedad de hormigón compactado con rodillo. Entre sus datos técnicos se encuentran:

- altura máxima desde la cimentación: aproximadamente **62,4 m**;
- altura sobre el cauce: aproximadamente **41,4 m**;
- longitud de coronación: aproximadamente **358,43 m**;
- cota de coronación: aproximadamente **495,40 m s. n. m.**;
- caudal medio: **168,90 m³/s**;
- caudal de diseño: **210 m³/s**;
- caída neta de diseño: **31 m**.

Su caída es mucho menor que la de Coca Codo Sinclair o Delsitanisagua. Por ello emplea turbinas Kaplan, adecuadas para grandes caudales y saltos relativamente bajos.

### 9.3 Equipamiento

La casa de máquinas posee:

- **dos unidades de generación**;
- turbinas tipo **Kaplan**;
- potencia nominal por turbina cercana a **29,92 MW**;
- generadores de aproximadamente **35,2 MVA** cada uno;
- velocidad sincrónica de **200 rpm**;
- tensión nominal de generación de **13,8 kV**.

La subestación es de tipo GIS, una configuración compacta que permite reducir el espacio ocupado por los equipos de alta tensión.

### 9.4 Producción y beneficios

CELEC reporta una energía media anual de diseño en el rango de **367 a 397,5 GWh/año**, según la publicación y el criterio utilizado. En 2022 la central produjo **374,86 GWh**, superando la cifra de diseño de 367 GWh mencionada por CELEC en esa comunicación.

La central aporta energía a una zona de la vertiente del Pacífico que puede presentar condiciones hidrológicas diferentes a las de las cuencas orientales. Esa diversidad geográfica es valiosa: cuando una cuenca atraviesa estiaje, otra puede tener mejores aportes.

### 9.5 Recuperación de capacidad

En 2024 una unidad fue afectada por la obstrucción y el colapso de rejillas que retenían materiales flotantes y sedimentos. CELEC informó en enero de 2026 que concluyó la recuperación integral de la unidad y que la central volvió a disponer de sus **65 MW**.

El caso evidencia la importancia de las rejillas, la limpieza de sedimentos, el dragado, la inspección de equipos hidromecánicos y el mantenimiento de canales de descarga.

**Fuentes principales:** [CELEC EP — Central Hidroeléctrica Manduriacu](https://www.celec.gob.ec/cocacodo/informacion-tecnica/central-hidroelectrica-manduriacu/), [producción de Manduriacu](https://www.celec.gob.ec/noticias/cada-ano-la-central-manduriacu-mejora-su-produccion-de-energia-electrica/) y [recuperación de los 65 MW](https://www.celec.gob.ec/hidroagoyan/uncategorized/el-gobierno-de-el-nuevo-ecuador-recupera-los-65-mw-de-la-central-hidroelectrica-manduriacu/).

---

## 10. Delsitanisagua

### 10.1 Ubicación y puesta en servicio

La Central Hidroeléctrica Delsitanisagua está ubicada en la parroquia Sabanilla, cantón Zamora, provincia de **Zamora Chinchipe**. Su operación comercial comenzó el **21 de diciembre de 2018**.

La central tiene una potencia nominal instalada de **180 MW** y es administrada por la Unidad de Negocio GENSUR de CELEC EP.

### 10.2 Características técnicas

El proyecto está formado por:

- tres grupos turbina-generador;
- turbinas tipo **Pelton**;
- potencia de aproximadamente **60 MW por unidad**;
- altura útil o caída neta cercana a **495 m**;
- factor de planta estimado de **89 %**;
- producción media anual estimada de **1.411 GWh/año**.

La combinación de gran caída y turbinas Pelton permite obtener una alta potencia con caudales menores que los requeridos por una central de baja caída. Como resultado, la conducción y la estabilidad de los sistemas de presión son elementos centrales del diseño.

### 10.3 Aporte energético y ambiental

CELEC estima que la central puede evitar el uso de grandes volúmenes de diésel que serían necesarios para producir una energía equivalente en centrales térmicas. La misma ficha institucional estima una reducción anual de emisiones de aproximadamente **716.223,6 toneladas de CO₂**.

Estas equivalencias son cálculos de planificación y dependen del combustible desplazado, el factor de emisión y el nivel real de producción. No deben interpretarse como una reducción fija e independiente de la operación anual.

### 10.4 Operación y mantenimiento

En 2026 CELEC informó la ejecución de mantenimientos semestrales, trimestrales y anuales en distintas unidades. También se reportó el reemplazo de un rodete Pelton y la recuperación de la operación al 100 % de la capacidad instalada después de un mantenimiento integral.

Estos trabajos son especialmente importantes en turbinas Pelton porque los rodetes, inyectores y agujas están expuestos a la acción erosiva de partículas sólidas. La calidad del desarenado y el control de sedimentos influyen directamente en la vida útil del equipamiento.

**Fuentes principales:** [CELEC EP — Central Hidroeléctrica Delsitanisagua](https://www.celec.gob.ec/gensur/informacion-tecnica/central-hidroelectrica-delsitanisagua/), [inicio de operación comercial](https://www.celec.gob.ec/noticias/central-hidroelectrica-delsitanisagua-cumple-un-ano-de-operacion-comercial/) y [operación al 100 % en 2026](https://www.celec.gob.ec/hidroagoyan/noticias-noticias/la-central-hidroelectrica-delsitanisagua-opera-al-100-tras-mantenimiento-anual-integral/).

---

## 11. Comparación por tipo de turbina

La turbina se selecciona principalmente según el caudal disponible y la altura de caída.

| Tipo de turbina | Centrales del documento | Condición típica | Característica principal |
|---|---|---|---|
| Pelton | Coca Codo Sinclair, Molino, Delsitanisagua | Gran altura y caudal relativamente menor | El chorro de agua impacta cucharas o álabes del rodete |
| Francis | Sopladora | Altura media-alta y caudal intermedio | Flujo radial/mixto dentro del rodete |
| Kaplan | Manduriacu | Baja altura y gran caudal | Álabes regulables para mantener eficiencia con distintos caudales |
| No especificada en las fuentes resumidas | Mazar, Minas San Francisco, Agoyán | — | Requiere consulta de la ficha electromecánica específica |

La selección tecnológica afecta el mantenimiento, la sensibilidad a sedimentos, la eficiencia a carga parcial y la forma en que la central responde a cambios de despacho.

---

## 12. Complejos y relaciones hidráulicas

### 12.1 Paute Integral

El complejo Paute Integral puede entenderse como una cadena:

```text
Cuenca del Paute
       │
       ▼
   Embalse Mazar
       │ regulación y almacenamiento
       ▼
   Central Molino
       │ agua turbinada
       ▼
   Central Sopladora
       │
       ▼
   Río Paute
```

La ventaja de este esquema es que un mismo recurso hídrico puede producir energía en más de una etapa. La condición es que la planificación considere los niveles de Mazar y Amaluza, los caudales de entrada, la sedimentación, las restricciones de las unidades y la disponibilidad de transmisión.

### 12.2 Corredor del Pastaza

Agoyán se integra al sistema del río Pastaza y se relaciona con otras centrales del corredor, incluida San Francisco. La operación aguas arriba y los aportes de los ríos Chambo y Patate tienen influencia sobre el caudal disponible.

### 12.3 Diversidad de cuencas

Las centrales del documento no se encuentran todas en la misma cuenca. Esto reduce parcialmente el riesgo de depender de una única condición meteorológica. Las cuencas del Coca, Paute, Pastaza, Guayllabamba, Jubones y Zamora pueden responder de forma diferente a los períodos de lluvia y estiaje.

---

## 13. Datos operativos y telemetría

El portal de producción e hidrología de CELEC permite consultar series de producción, caudal, cota y unidades para varias de estas centrales. El proyecto incluye la documentación técnica de sus endpoints en [`CELEC_ENDPOINTS.md`](./CELEC_ENDPOINTS.md).

### 13.1 Variables principales

| Variable | Unidad habitual | Uso |
|---|---|---|
| Producción energética | MWh o GWh | Medir energía entregada durante un período |
| Potencia | MW | Medir capacidad o generación instantánea |
| Caudal | m³/s | Analizar disponibilidad hidráulica |
| Cota o nivel | m s. n. m. | Vigilar embalses y condiciones de operación |
| Unidades activas | número o estado | Verificar disponibilidad de turbinas-generadores |

### 13.2 Diferencia entre CELEC y CENACE

CELEC publica series operativas y variables hidráulicas de sus centrales. CENACE presenta información del Sistema Nacional Interconectado, incluida producción por central, demanda y composición por fuente.

Los valores de ambas fuentes pueden no coincidir exactamente por diferencias en:

- hora y fecha de corte;
- datos preliminares frente a datos validados;
- redondeos;
- tratamiento de unidades en mantenimiento;
- cobertura institucional;
- criterios de acumulación diaria o mensual.

Por esta razón, una aplicación o informe debe mostrar siempre el origen del dato y no mezclar automáticamente series de CELEC y CENACE como si fueran idénticas.

### 13.3 Conversión de energía

Las unidades se relacionan así:

```text
1 GWh = 1.000 MWh
1 MWh = 1.000 kWh
```

Si una central opera a potencia constante de 100 MW durante una hora, produce aproximadamente 100 MWh. En la práctica, la generación varía con el despacho, el caudal, la disponibilidad y las restricciones de la red.

---

## 14. Retos comunes de las centrales hidroeléctricas

### 14.1 Sedimentación

Los sedimentos reducen el volumen útil de los embalses y pueden erosionar turbinas, válvulas y conductos. Mazar, Molino, Manduriacu y otras centrales requieren batimetrías, limpieza de tomas, desarenadores y control de materiales flotantes.

### 14.2 Variabilidad hidrológica

La potencia instalada no garantiza una producción constante. El estiaje reduce los caudales disponibles y puede obligar a programar cuidadosamente el agua almacenada. En períodos de lluvias intensas, el reto puede ser evacuar crecidas y proteger las obras.

### 14.3 Disponibilidad electromecánica

Una unidad en mantenimiento reduce la potencia disponible aunque la capacidad nominal de la central permanezca igual. Rodetes, ejes, cojinetes, generadores, transformadores, compuertas y sistemas de control necesitan mantenimiento periódico.

### 14.4 Transmisión

La energía debe llegar desde centrales ubicadas en zonas montañosas o amazónicas hasta los centros de consumo. La capacidad y confiabilidad de las líneas y subestaciones son tan importantes como la generación de la central.

### 14.5 Seguridad de presas y túneles

La instrumentación debe vigilar deformaciones, filtraciones, presiones, vibraciones, niveles y estabilidad de taludes. En proyectos con grandes túneles o cavernas subterráneas, la geología y el drenaje son componentes permanentes de la gestión del riesgo.

### 14.6 Relación con las comunidades

La infraestructura hidroeléctrica modifica accesos, usos del suelo, actividades productivas y dinámicas de las poblaciones cercanas. Por ello la gestión social y ambiental debe mantenerse durante toda la vida útil del proyecto, no solamente durante la construcción.

---

## 15. Conclusiones

1. **Coca Codo Sinclair** es la central individual de mayor potencia de este grupo, con 1.500 MW y un esquema de alta caída basado en túneles y ocho turbinas Pelton.
2. **Mazar, Molino y Sopladora** forman una cadena hidráulica integrada en Paute Integral. Mazar regula, Molino genera a gran escala y Sopladora aprovecha aguas turbinadas de Molino.
3. **Minas San Francisco** fortalece la generación y el abastecimiento de la región sur, con 270 MW instalados.
4. **Agoyán** aprovecha el río Pastaza y debe analizarse en conjunto con la dinámica hidrológica del corredor del Pastaza.
5. **Manduriacu** demuestra la importancia de las centrales de baja caída y gran caudal, con turbinas Kaplan y 65 MW de potencia efectiva.
6. **Delsitanisagua** aprovecha una caída de aproximadamente 495 m mediante tres turbinas Pelton de 60 MW y constituye un activo estratégico para el sur del país.
7. La generación real de cada central depende de una combinación de hidrología, almacenamiento, disponibilidad, mantenimiento, transmisión y despacho.
8. Para análisis rigurosos, se debe distinguir entre potencia instalada, potencia disponible, energía producida, energía de diseño y energía realmente entregada al SNI.

---

## 16. Referencias

- [CELEC EP — Coca Codo Sinclair: información técnica](https://www.celec.gob.ec/cocacodo/informacion-tecnica/central-hidroelectrica-coca-codo-sinclair/)
- [CELEC EP — Paute Mazar: información técnica](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-paute-mazar/)
- [CELEC EP — Paute Molino: información técnica](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-paute-molino/)
- [CELEC EP — Paute Sopladora: información técnica](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-paute-sopladora/)
- [CELEC EP — Minas San Francisco: información técnica](https://www.celec.gob.ec/celecsur/informacion-tecnica/central-hidroelectrica-minas-san-francisco/)
- [CELEC EP — Agoyán: información técnica](https://www.celec.gob.ec/hidroagoyan/informacion-tecnica/central-agoyan/)
- [CELEC EP — Manduriacu: información técnica](https://www.celec.gob.ec/cocacodo/informacion-tecnica/central-hidroelectrica-manduriacu/)
- [CELEC EP — Delsitanisagua: información técnica](https://www.celec.gob.ec/gensur/informacion-tecnica/central-hidroelectrica-delsitanisagua/)
- [CELEC EP — Paute Integral: Mazar, Molino y Sopladora](https://www.celec.gob.ec/noticias/agencia-de-regulacion-y-control-de-energia-verifico-las-condiciones-tecnicas-de-las-centrales-mazar-molino-y-sopladora/)
- [CELEC EP — Recuperación de capacidad de Manduriacu](https://www.celec.gob.ec/hidroagoyan/uncategorized/el-gobierno-de-el-nuevo-ecuador-recupera-los-65-mw-de-la-central-hidroelectrica-manduriacu/)
- [CELEC EP — Recuperación de capacidad de Sopladora](https://www.celec.gob.ec/hidroagoyan/noticias-noticias/el-gobierno-nacional-a-traves-de-la-celec-ep-restablecio-la-operacion-de-la-central-sopladora-al-100-de-su-capacidad/)
- [CELEC EP — Operación de Delsitanisagua al 100 %](https://www.celec.gob.ec/hidroagoyan/noticias-noticias/la-central-hidroelectrica-delsitanisagua-opera-al-100-tras-mantenimiento-anual-integral/)
- [`CELEC_ENDPOINTS.md`](./CELEC_ENDPOINTS.md), documentación local del portal de producción e hidrología de CELEC.

---

## Nota metodológica

Este documento prioriza fuentes institucionales de CELEC EP. Cuando una cifra aparece con diferencias entre publicaciones, se conserva el rango o se explica la diferencia en lugar de presentar un único valor como si fuera universal. Las cifras de operación en tiempo real deben consultarse directamente en los portales de CELEC y CENACE, porque cambian continuamente.

---

## 17. Cómo funciona una central hidroeléctrica

Una central transforma energía hidráulica en energía eléctrica mediante una cadena de conversión:

```text
Lluvia y escorrentía
        │
        ▼
Río, embalse o presa
        │  energía potencial del agua
        ▼
Captación y rejillas
        │  retiro de sólidos y materiales flotantes
        ▼
Desarenador / cámara de carga
        │
        ▼
Túnel, canal o tubería de presión
        │  velocidad y presión del agua
        ▼
Turbina hidráulica
        │  energía hidráulica → energía mecánica
        ▼
Generador eléctrico
        │  energía mecánica → energía eléctrica
        ▼
Transformador elevador
        │
        ▼
Subestación y línea de transmisión
        │
        ▼
Sistema Nacional Interconectado
        │
        ▼
Canal o túnel de restitución hacia el río
```

La potencia hidráulica disponible puede aproximarse mediante:

```text
P ≈ ρ · g · Q · H · η
```

donde:

- `P` es la potencia útil;
- `ρ` es la densidad del agua;
- `g` es la aceleración de la gravedad;
- `Q` es el caudal en m³/s;
- `H` es la caída neta en metros;
- `η` es la eficiencia global de turbina, generador y sistemas asociados.

Por eso una central puede alcanzar una gran potencia con caudales moderados si tiene una caída elevada, como Delsitanisagua o Coca Codo Sinclair. En cambio, Manduriacu tiene una caída menor y necesita conducir un caudal grande, por lo que utiliza turbinas Kaplan.

---

## 18. Infraestructura típica y materiales

### 18.1 Presas

Las presas cumplen funciones distintas: elevar el nivel del agua, crear almacenamiento, derivar un caudal, controlar crecidas o formar una cámara de entrada.

Los principales tipos presentes en este grupo son:

| Tipo | Ejemplos | Material o sistema | Función |
|---|---|---|---|
| Enrocado con cara de hormigón (CFRD) | Mazar; captación de Coca Codo Sinclair | Relleno de roca compactada, losa de hormigón y plinto | Resistencia estructural con menor volumen de hormigón |
| Arco-gravedad | Daniel Palacios / Amaluza | Hormigón masivo apoyado en el valle y en los estribos | Retener grandes volúmenes y resistir empujes hidráulicos |
| Gravedad de hormigón | Agoyán, Manduriacu, Delsitanisagua | Hormigón que resiste principalmente por su propio peso | Elevar el nivel del río y controlar el paso del agua |
| Azud o presa de derivación | Captación de Coca Codo Sinclair | Hormigón, vertedero, compuertas y desarenadores | Desviar agua hacia un túnel o canal |

Los materiales más habituales son hormigón convencional, hormigón compactado, hormigón lanzado, acero estructural, roca seleccionada, grava, concreto armado, revestimientos impermeables y blindajes de acero en los tramos de mayor presión.

### 18.2 Captación y rejillas

La captación incluye rejillas que detienen troncos, ramas, piedras y otros objetos. Las rejillas deben limpiarse con sistemas manuales o mecánicos. La obstrucción aumenta la pérdida de carga y puede reducir el caudal hacia las turbinas.

Manduriacu ofrece un caso representativo: el colapso de rejillas y la acumulación de sedimentos redujeron la disponibilidad de una unidad hasta que se ejecutaron trabajos de recuperación y dragado.

### 18.3 Desarenadores

El desarenador reduce la entrada de partículas abrasivas. Su principio es disminuir la velocidad del flujo para que la arena y los sólidos pesados se depositen antes de llegar a la tubería de presión o a la turbina.

Esta obra es especialmente importante en centrales con turbinas Pelton. Las agujas, inyectores y cucharas del rodete trabajan con chorros de alta velocidad y pueden sufrir erosión por partículas sólidas.

### 18.4 Túneles y galerías

Los túneles pueden conducir agua, permitir el acceso a la casa de máquinas, servir como desvío temporal del río o transportar cables y equipos. Sus secciones se excavan mediante perforación y voladura, tuneladoras o métodos convencionales, dependiendo de la geología.

Los revestimientos pueden incluir:

- hormigón proyectado o shotcrete;
- pernos de roca y mallas metálicas;
- arcos metálicos;
- hormigón armado;
- revestimiento impermeable;
- blindaje de acero en zonas de alta presión.

### 18.5 Tuberías de presión

Las tuberías forzadas conducen el agua desde una cota superior hacia la turbina. Soportan presiones elevadas y pueden combinar hormigón, acero embebido, acero blindado y revestimientos anticorrosivos.

En Coca Codo Sinclair existen dos conductos de presión que se dividen en ramales para alimentar las ocho unidades Pelton. En Delsitanisagua, el sistema de presión comprende un pozo vertical, un tramo horizontal, una tubería blindada y un tramo inclinado que llega al distribuidor de las tres turbinas.

### 18.6 Cavernas de máquinas

Una casa de máquinas subterránea se excava dentro de la montaña y se estabiliza con pernos, mallas, hormigón lanzado, drenajes y revestimientos estructurales. Normalmente contiene:

- turbinas y generadores;
- válvulas principales;
- puentes grúa;
- sistemas de lubricación y refrigeración;
- tableros de control;
- transformadores o conexiones hacia la caverna de transformadores;
- sistemas contra incendios y drenaje.

Coca Codo Sinclair, Sopladora, Molino y Delsitanisagua incluyen obras subterráneas relevantes. Las cavernas protegen equipos de la intemperie y reducen parte del impacto visual, pero aumentan la complejidad geológica y de seguridad.

### 18.7 Generadores y transformadores

El generador convierte el giro del eje en electricidad de media tensión. Los transformadores elevan esa tensión para disminuir las pérdidas durante el transporte por las líneas.

Los equipos principales utilizan acero magnético, cobre o aluminio en devanados, aislamiento sólido y líquido aislante en transformadores, acero estructural, sistemas de excitación, cojinetes, sellos y sistemas de refrigeración. La elección exacta depende del fabricante y del diseño de cada central.

---

## 19. Diagramas simplificados de cada central

Los diagramas siguientes no son planos de construcción. Son esquemas funcionales para explicar la relación entre río, presa, conducción, turbina y restitución.

### 19.1 Coca Codo Sinclair

```text
Ríos Quijos + Salado
          │
          ▼
 Azud / captación / desarenador
          │
          ▼
 Túnel de conducción ≈ 24,8 km
          │
          ▼
 Embalse compensador ≈ 800.000 m³
          │
          ▼
 2 tuberías de presión
       ┌──┴─────────────────────┐
       ▼                        ▼
 4 ramales → 4 Pelton      4 ramales → 4 Pelton
       └──────────────┬─────────┘
                      ▼
               Río Coca
```

### 19.2 Mazar

```text
Cuenca del río Paute
          │
          ▼
 Presa CFRD de Mazar
          │
          ├── Embalse regulador
          │
          ▼
 Toma → túnel de carga → pozo/tubería forzada
                              │
                              ▼
                  Casa de máquinas Mazar
                              │
                    2 grupos generadores
                              │
                              ▼
                 Río Paute → Molino aguas abajo
```

### 19.3 Minas San Francisco

```text
Río y cuenca del sistema Jubones
                │
                ▼
      Captación y desarenado
                │
                ▼
         Túneles de carga
                │
                ▼
     Pozo/tubería de alta presión
                │
                ▼
       Caverna de máquinas
                │
       turbina-generador × 3*
                │
                ▼
       Restitución al sistema fluvial
                │
                ▼
      Subestación / línea 230 kV
```

`*` Fuentes técnicas secundarias reportan tres unidades de aproximadamente 90 MW; la ficha institucional consultada confirma la potencia total de 270 MW, pero no detalla en su resumen el número de unidades.

### 19.4 Agoyán

```text
Río Pastaza
     │
     ▼
Presa de hormigón de gravedad
     │
     ├── Vertedero y desagües de fondo
     │
     ▼
Embalse / toma
     │
     ▼
Conducción hacia casa de máquinas
     │
     ▼
Turbina-generador × 2*
     │
     ▼
Restitución al río Pastaza
```

`*` La configuración de dos unidades aparece en referencias técnicas del proyecto; la ficha institucional consultada se concentra principalmente en la presa, los caudales y la conducción.

### 19.5 Molino

```text
Río Paute
   │
   ▼
Presa Daniel Palacios / embalse Amaluza
   │
   ├── Vertederos y desagües de fondo
   │
   ▼
Tomas de carga Fases AB y C
   │
   ▼
Túneles / tuberías hacia caverna
   │
   ▼
10 turbinas Pelton
   │
   ▼
Túneles de descarga
   │
   ├──────────────► Río Paute
   │
   └──────────────► Captación de Sopladora
```

### 19.6 Sopladora

```text
Descargas de Molino
          │
          ▼
Túneles de conexión
          │
          ▼
Cámara de interconexión
          │
          ▼
Túnel de carga + paso subfluvial
          │
          ▼
Caverna de máquinas
          │
    3 turbinas Francis
          │
          ▼
Túnel de descarga → río Paute
```

### 19.7 Manduriacu

```text
Río Guayllabamba
       │
       ▼
Presa de gravedad RCC
       │
       ├── Vertedero
       ├── Desagüe de fondo
       │
       ▼
Obra de toma / rejillas
       │
       ▼
Tubería corta y casa de máquinas a pie de presa
       │
       ▼
2 turbinas Kaplan
       │
       ▼
Canales de restitución → río
```

### 19.8 Delsitanisagua

```text
Río Zamora
    │
    ▼
Presa de gravedad ≈ 35 m
    │
    ▼
Túnel de carga ≈ 8 km
    │
    ▼
Chimenea de equilibrio
    │
    ▼
Pozo vertical ≈ 275,6 m
    │
    ▼
Tubería blindada + distribuidor
    │
    ▼
3 turbinas Pelton de 60 MW
    │
    ▼
Restitución al río Zamora
```

---

## 20. Cronología de construcción y operación

| Central | Antecedente / inicio aproximado | Puesta en operación o hito principal | Observación |
|---|---|---|---|
| Coca Codo Sinclair | Proyecto estudiado desde décadas anteriores; construcción principal iniciada en 2010 | Primera fase en 2016; operación completa reportada en noviembre de 2016 | Construcción de gran escala con Sinohydro y obras subterráneas |
| Mazar | Construcción principal iniciada alrededor de 2004 | Generadores comisionados alrededor de 2010; terminación de obras posteriores | La presa cumple además función de regulación y retención de sedimentos |
| Minas San Francisco | Contrato suscrito en 2011; construcción iniciada a finales de 2011 según fuentes de proyecto | Operación inicial en 2018; operación comercial reportada entre 2018 y 2019 | Las fuentes no siempre usan la misma fecha para “puesta en servicio” y “operación comercial” |
| Agoyán | Estudios definitivos desarrollados durante la década de 1980 | Operación desde 1987 según registros energéticos secundarios | Central histórica del corredor del Pastaza |
| Molino | Fases A y B construidas entre 1976 y 1983; fase C entre 1985 y 1991 | Operación comercial inicial en 1983; fase C posterior | La central se encuentra en proceso de modernización y actualización tecnológica |
| Sopladora | Construcción iniciada en 2011 | Inauguración en 2016; unidades comerciales entre 2016 y 2017 | Aprovecha directamente las aguas turbinadas de Molino |
| Manduriacu | Construcción durante la primera mitad de la década de 2010 | Operación en marzo/mayo de 2015, según se considere entrada en operación u operación comercial | Dos turbinas Kaplan y presa RCC |
| Delsitanisagua | Construcción iniciada alrededor de 2011–2012 | Operación comercial en diciembre de 2018 | Primeros giros de unidades en 2018; recepción definitiva de obras en 2021 |

### Cómo interpretar las fechas

En proyectos hidroeléctricos suelen existir varias fechas válidas:

1. contrato o inicio administrativo;
2. inicio de excavaciones y obras civiles;
3. desvío del río;
4. llenado del embalse;
5. primer giro de una turbina;
6. sincronización de una unidad con la red;
7. operación experimental;
8. operación comercial de toda la central;
9. recepción definitiva de la obra.

Por eso una fecha de inauguración no siempre coincide con la fecha en que todas las turbinas estuvieron disponibles.

---

## 21. Fichas electromecánicas ampliadas

### 21.1 Coca Codo Sinclair

| Elemento | Información |
|---|---|
| Tipo de central | Filo de agua con embalse compensador |
| Río | Coca |
| Potencia | 1.500 MW |
| Unidades | 8 |
| Turbinas | Pelton |
| Potencia unitaria | 187,5 MW |
| Caída bruta | ≈ 620 m |
| Caudal de captación | ≈ 222 m³/s |
| Túnel principal | ≈ 24,8 km |
| Casa de máquinas | Subterránea |
| Presa/captación | Enrocado con pantalla de hormigón y azud |
| Materiales dominantes | Roca compactada, hormigón, acero blindado y hormigón armado |
| Estado de la información | Ficha institucional y referencias técnicas del proyecto |

### 21.2 Mazar

| Elemento | Información |
|---|---|
| Tipo de central | Central asociada a embalse regulador |
| Río | Paute |
| Potencia | 170 MW |
| Unidades | 2, según referencias técnicas secundarias |
| Turbinas | Francis, según referencias técnicas secundarias |
| Presa | CFRD |
| Altura de presa | ≈ 166 m desde cimentación |
| Coronación | ≈ 340 m |
| Túnel de carga | ≈ 433 m |
| Caudal de diseño del túnel | ≈ 141,1 m³/s |
| Caída del tramo de generación | ≈ 68 m |
| Función adicional | Regular agua y retener sedimentos para el sistema Paute |
| Estado de la información | Datos civiles confirmados por CELEC; configuración de unidades contrastada con fuentes técnicas secundarias |

### 21.3 Minas San Francisco

| Elemento | Información |
|---|---|
| Tipo de central | Alta caída, asociada al sistema Jubones |
| Potencia | 270 MW |
| Unidades | 3 × ≈ 90 MW, según fuentes técnicas secundarias |
| Turbinas | No detalladas en el resumen institucional consultado; referencias técnicas reportan Pelton |
| Ubicación | Azuay y El Oro |
| Obras | Captación, conducción, casa de máquinas y línea de transmisión |
| Transmisión | Evacuación a 230 kV reportada por CELEC |
| Construcción | Contrato de 2011; obra ejecutada durante la década de 2010 |
| Operación | Puesta en servicio entre 2018 y 2019 según la definición usada |
| Estado de la información | Requiere ficha electromecánica del fabricante para confirmar todos los parámetros |

### 21.4 Agoyán

| Elemento | Información |
|---|---|
| Tipo de central | Embalse y aprovechamiento del Pastaza |
| Río | Pastaza |
| Potencia | ≈ 156–160 MW en inventarios y fuentes técnicas |
| Unidades | 2, según referencias técnicas del proyecto |
| Turbinas | No especificadas en el resumen CELEC consultado |
| Producción media publicada | 1.080 GWh/año |
| Presa | Gravedad de hormigón |
| Altura de presa | ≈ 43 m |
| Coronación | ≈ 300 m |
| Vertedero | ≈ 3.800 m³/s |
| Desagües de fondo | ≈ 2.000 m³/s en conjunto |
| Nivel máximo del embalse | ≈ 1.651 m s. n. m. |
| Estado de la información | La capacidad exacta debe especificarse como nominal, efectiva o de inventario |

### 21.5 Molino

| Elemento | Información |
|---|---|
| Tipo de central | Embalse Amaluza, generación de gran potencia |
| Río | Paute |
| Potencia | 1.100 MW |
| Unidades | 10 |
| Turbinas | Pelton |
| Distribución | 5 × 105 MW en fases AB y 5 × 115 MW en fase C |
| Presa | Daniel Palacios, arco-gravedad |
| Altura de presa | ≈ 170 m |
| Embalse total | ≈ 120 hm³ |
| Embalse útil de diseño | ≈ 100 hm³ |
| Vertedero | ≈ 7.724 m³/s |
| Casa de máquinas | Caverna subterránea |
| Operación inicial | 1983; fase C posterior |
| Reto principal | Sedimentación del embalse y modernización de equipos |

### 21.6 Sopladora

| Elemento | Información |
|---|---|
| Tipo de central | Aprovechamiento en cascada, aguas abajo de Molino |
| Río | Paute |
| Potencia | 487 MW |
| Unidades | 3 |
| Turbinas | Francis |
| Caudal unitario | 50 m³/s |
| Caudal total de diseño | ≈ 150 m³/s |
| Altura neta | ≈ 361,9 m |
| Salto bruto | ≈ 385,52 m |
| Energía de diseño | ≈ 2.770 GWh/año |
| Casa de máquinas | Caverna subterránea |
| Accesos hidráulicos | Túneles, cámara de interconexión y paso subfluvial |
| Construcción | Iniciada en 2011 |
| Operación | 2016–2017 según puesta en marcha de unidades |

### 21.7 Manduriacu

| Elemento | Información |
|---|---|
| Tipo de central | Baja caída y gran caudal |
| Río | Guayllabamba |
| Potencia efectiva | 65 MW |
| Unidades | 2 |
| Turbinas | Kaplan |
| Potencia nominal por turbina | ≈ 29,92 MW |
| Caudal medio | 168,90 m³/s |
| Caudal de diseño | 210 m³/s |
| Caída neta | 31 m |
| Presa | Gravedad de hormigón compactado por rodillo |
| Altura máxima | ≈ 62,4 m desde cimentación |
| Coronación | ≈ 358,43 m |
| Generadores | ≈ 35,2 MVA por unidad |
| Subestación | GIS |
| Operación | 2015 |
| Energía anual | 367–397,5 GWh/año de diseño o referencia institucional |

### 21.8 Delsitanisagua

| Elemento | Información |
|---|---|
| Tipo de central | Alta caída, aprovechamiento del río Zamora |
| Potencia | 180 MW |
| Unidades | 3 |
| Turbinas | Pelton |
| Potencia unitaria | 60 MW |
| Caída neta o útil | ≈ 495 m |
| Caudal medio aprovechable | ≈ 47,3 m³/s |
| Presa | Gravedad de hormigón, ≈ 35 m |
| Túnel de carga | ≈ 8 km; diámetro interior ≈ 4,10 m |
| Pozo vertical | ≈ 275,6 m |
| Tubería blindada | ≈ 483,54 m; diámetro ≈ 3,30 m |
| Tramo inclinado | ≈ 255 m; diámetro ≈ 2,90 m |
| Energía anual estimada | 1.411 GWh/año |
| Operación comercial | Diciembre de 2018 |
| Factor de planta estimado | 89 % |

---

## 22. Capacidad, energía y factor de planta

El **factor de planta** compara la energía realmente generada con la energía que se produciría si la central operara a su potencia máxima durante todo el año:

```text
Factor de planta = Energía anual real / (Potencia instalada × 8.760 horas)
```

Ejemplo conceptual para una central de 180 MW:

```text
Energía máxima teórica = 180 MW × 8.760 h
                       = 1.576.800 MWh
                       = 1.576,8 GWh
```

Si la energía estimada es 1.411 GWh/año, el factor de planta aproximado sería:

```text
1.411 / 1.576,8 ≈ 89,5 %
```

Esto explica la relación entre la potencia instalada de Delsitanisagua y su producción anual estimada. Una central no necesita operar a plena potencia todo el tiempo para tener un factor de planta alto; puede operar muchas horas con distintas potencias y caudales.

---

## 23. Fuentes complementarias no institucionales

Además de las fichas de CELEC, conviene consultar estas fuentes para obtener detalles históricos, de ingeniería o de contexto:

- [USFQ — trabajo académico sobre Sopladora](https://repositorio.usfq.edu.ec/bitstream/23000/7253/1/138057.pdf): cronología de construcción y operación.
- [Ministerio de Electricidad — proyecto Delsitanisagua](https://historico.energia.gob.ec/delsitanisagua/): caudal, presa, túnel de carga, pozo y sistema de presión.
- [Hydro Power & Dams — Minas San Francisco y La Unión](https://www.hydropower-dams.com/articles/minas-san-francisco-and-la-union-a-complex-underground-hydropower-cascade-scheme-in-ecuador-a-complex-underground-hydropower-cascade-scheme-in-ecuador/): esquema hidráulico en cascada y obras subterráneas.
- [Power Technology — Coca Codo Sinclair](https://www.power-technology.com/projects/coca-codo-sinclair-hydroelectric-project/): cronología y características generales del proyecto.
- [Global Energy Monitor — Agoyán](https://www.gem.wiki/Agoy%C3%A0n_hydroelectric_plant): registro comparativo de capacidad y año de operación.
- [Global Energy Monitor — Minas San Francisco](https://www.gem.wiki/Minas_San_Francisco_hydroelectric_plant): unidades y capacidad reportadas en un inventario energético internacional.
- [SISGEO — Mazar](https://sisgeo.com/wp-content/uploads/2023/08/mazar.pdf): información de instrumentación y obras de la presa/proyecto.
- [Korea–LAC — Sopladora](https://www.2022.korea-lac.com/wp-content/uploads/2022/08/SOPLADORA.pdf): unidades, cronología y disposición de la central.

Estas fuentes complementarias deben utilizarse con cuidado: pueden usar capacidades nominales diferentes, redondear potencias o referirse a fechas de sincronización, inauguración y operación comercial como si fueran equivalentes. Para un diseño de ingeniería, una licitación o un cálculo de seguridad se necesita la documentación contractual, los planos conforme a obra y las fichas del fabricante.
